# 队友 B 最终交接

## 1. 各问采用模型

- Q1：确定性线性规划。官方结果为全局 LP；无储能和固定峰谷规则为基线。
- Q2：官方结果为因果点预测加净负荷残差 90% 分位数正安全裕度的确定性 LP；两阶段“期望成本 + CVaR”随机 LP 已完成并作为增强对照。
- Q3：0:00、6:00、12:00、18:00 四时刻闭环滚动 LP/MPC。每段读取当前真实 SOC，只执行到下一更新时间。
- Q4-2：净负荷与动态电价联合残差场景的两阶段 CVaR-LP。
- Q4-3：使用因果动态电价预测的四时刻滚动 MPC。

## 2. 经济含义

- `cost_plan`：0:00 计划购电量按结算价格计算的费用。
- `cost_adjust`：Q3/Q4-3 相对原计划的差额费用；上调差额按 1.5 倍，下调差额按 0.5 倍违约费。
- `cost_emergency`：实际供电缺口按当时电价 5 倍购电的费用。
- CVaR 目标：在期望成本之外惩罚高成本尾部，控制极端预测误差风险。

## 3. 物理含义

- 电量平衡保证外购电、光伏、放电与负荷、充电、弃光逐区间相等。
- SOC 动态保证储能跨区间、跨日连续。
- SOC 1200—10800 kWh 避免过充过放。
- 充放电上界 833.333333 kWh 对应 5000 kW、10 分钟。
- 全部购电和弃光非负，不设置售电变量。

## 4. 题面事实与建模假设

题面事实：储能额定容量 12000 kWh、运行范围 1200—10800 kWh、最大充放电功率 5000 kW、初始电量 6000 kWh、充放电效率 90%、紧急购电为 5 倍价格、Q3 差额价格为 0.5/1.5 倍、Q3 在四个时刻取得光伏预测、Q4 电价波动。

建模假设：充电和放电效率分别为 0.9；不允许售电；允许弃光；功率在每个十分钟区间内取平均；附件3整点预测在小时内按分段常数展开；Q4 的日前价格预测为前一日同刻，滚动价格预测用最近 12 个已观测区间偏差校正；Q3 的负荷更新用已观测负荷残差均值校正；主结算采用加法违约费解释。

## 5. Q3 结算解释

主公式：`计划费 + 1.5×上调差额费 + 0.5×下调差额违约费 + 紧急费`。

替代公式：调整量替代原计划实际交付，下调未购部分只支付 0.5 倍违约费；等价为 `计划费 + 1.5×上调差额费 - 0.5×下调差额费 + 紧急费`。五个关键日期已按替代目标重新优化并写入 `sensitivity_results.csv`。主文建议使用主公式，附录给替代公式。

## 6. 预测与场景

- 日前负荷预测：交接包的严格因果模型选择结果 `load_pred_selected_kw`。
- 日前光伏预测：`pv_pred_selected_kw`，包含 0:00 官方预测候选。
- 滚动光伏预测：附件3在 0/6/12/18 时已发布且覆盖目标区间的最新版本。
- 动态电价预测：前一日同刻加当前已知偏差校正。
- 联合场景：只从目标日前历史完整日轨迹抽样；默认 8 个等距缩减场景；种子 20260910。

## 7. Oracle

`baseline_results.csv` 中名称含 `oracle_perfect_information_lower_bound` 的两行使用全年真实未来信息，仅作完美信息下界。五个官方 Excel 和 `solution_long.csv` 中没有使用 Oracle 决策。

## 8. 复现

在安装 `optimizer_source/requirements.txt` 后运行：

```powershell
python simulation_source/run_pipeline.py --data-root <交付给队友B目录> --output-root <输出目录> --scenario-count 8
python simulation_source/run_settlement_sensitivity.py --data-root <交付给队友B目录> --output-root <输出目录>
```

数据目录必须包含 `processed_timeseries.csv`、`forecast_results.csv`、`scenario_data/` 和 `source_inputs/`。官方模板导出程序位于 `simulation_source/export_official_templates.py`，验证程序位于 `simulation_source/validate_official_results.py`。

## 9. 已通过验证

- `solution_long.csv` 192,528 行，五种策略覆盖完整。
- 最大能量平衡残差 2.274e-13 kWh。
- 最大 SOC 动态残差 9.095e-13 kWh。
- 同时充放电区间数 0。
- Q2—Q4 跨日 SOC 最大断点 0。
- 五个 Excel 公式错误数 0，独立费用复算最大差 4.576e-08 元。

## 10. 尚存风险

1. 题面未唯一规定 Q3 下调结算的会计含义，必须保留双公式说明。
2. 题面未明确 Q4 未来电价的官方可获得时刻，论文要把前一日同刻预测写成假设。
3. 8 场景 CVaR 是速度与稳定性的折中；12 场景结果已在极端日敏感性中给出。
4. 当前会话无法启动 Excel COM；已用 Artifact Tool 重算和 OpenPyXL 重开验证。正式提交前请在队伍电脑的 Excel 中执行一次全部重算并保存。
5. 安全裕度在当前全年样本上优于 CVaR，不应把 CVaR 强行写成主结果。

