# C题统一模型说明

## 1. 交付结论

本交付覆盖 Q1—Q4，主线为：确定性 LP → 残差分位数安全裕度 LP / 两阶段 CVaR-LP → 四时刻闭环 MPC → 动态电价与联合残差场景。官方 Q2 采用全年事后表现更稳的 90% 分位数安全裕度 LP；两阶段 CVaR-LP 保留为完整增强对照。Q4-2 使用净负荷残差与电价残差联合场景的 CVaR-LP。

## 2. 时间与单位

- 内部索引为 `interval_index=1,...,144`，第 t 个解严格写入官方模板第 t 个位置。
- 每个区间 10 分钟，功率转电量统一乘 `1/6`。
- 负荷、光伏功率为 kW；购电、充放电、SOC、弃光为 kWh；电价为元/kWh；费用为元。
- `charge_kwh` 与 `discharge_kwh` 都在交流母线侧定义。效率只进入 SOC 方程。

## 3. 储能参数

- 额定容量 12000 kWh；运行范围 1200—10800 kWh。
- 初始 SOC 6000 kWh。
- 单区间最大充/放电量 `5000/6=833.333333` kWh。
- 主模型 `eta_charge=eta_discharge=0.9`。
- “往返效率为 0.9”的替代口径使用 `eta_charge=eta_discharge=sqrt(0.9)`。
- 不允许向电网售电，允许弃光。

## 4. 各问主模型

### Q1

附件1的负荷、光伏预测与静态电价构成确定性典型日。以 6000 kWh 为日初和日末 SOC，最小化 144 个区间的计划购电费。比较无储能、固定峰谷窗口规则和全局确定性 LP。

### Q2

日前负荷点预测由数据交接包中的严格因果候选模型选择器给出，光伏使用 0:00 已发布官方预测及因果模型选择结果。主结果在预测净负荷上加入截至目标日前历史残差的区间 90% 分位数正安全裕度。日前购电固定后，每个区间实际负荷和光伏揭示，控制器按“优先吸收富余、缺口优先放电、剩余缺口紧急购电”执行，因而不使用未来真实值。

增强模型为两阶段随机 LP：第一阶段的 144 个日前购电量对所有场景共同；第二阶段对每个场景分别配置充电、放电、SOC、弃光和紧急购电。目标为期望成本加 CVaR。默认从 20 条联合日轨迹中等距缩减为 8 条，固定种子 20260910。

### Q3

0:00 先生成全天计划。6:00、12:00、18:00 使用最新光伏发布版本、已观测负荷残差偏差和当前真实 SOC 重算剩余时域；每次只执行到下一个更新时间。四段依次更新同一条 SOC 轨迹，不存在四个独立日优化。

主结算为：计划费加调整差额费。上调差额按 1.5 倍电价，下调差额按 0.5 倍电价作为违约费。替代净结算口径已在五个关键日期重新优化并列入敏感性结果。

### Q4

Q4 的计划只能使用当时可获得的价格预测。0:00 采用前一日同刻价格；滚动阶段使用当日已经观测的最近 12 个区间价格残差均值校正未来价格。真实价格只用于事后结算。Q4-2 的场景同时抽取负荷、光伏和价格残差，保留高负荷、低光伏、高价格的日内共现关系；Q4-3 使用动态价格预测进行四时刻闭环 MPC。

## 5. 终端与跨日

- Q1 强制 `E_144=6000`。
- Q2 的日前规划以当天实际起始 SOC 为场景终端参考；真实执行可能偏离，下一天直接读取前一日真实末 SOC。
- Q3/Q4-3 的剩余时域预测模型以 6000 kWh 为软运行目标的硬化版本，真实执行末值不重置，次日继续承接。
- 全年 Oracle 使用完整真实未来负荷、光伏和价格，并只约束全年首末 SOC；该结果仅称为完美信息下界。

## 6. 模型选择规则

模型选择以完成度、因果性、全年费用、紧急购电、极端误差日和可复算性为准。Q2 安全裕度 LP 的全年费用为 14,807,964.26 元，低于 8 场景 CVaR-LP 的 14,934,058.94 元，紧急购电也由 189,919.81 kWh 降为 74,579.34 kWh，因此官方 Q2 使用安全裕度方案，CVaR 作为增强对照而不冒险替换主结果。

