# 模型与数值验证报告

## 1. 总体状态

最终 `solution_long.csv` 共 192,528 行：Q1 144 行，Q2、Q3、Q4-2、Q4-3 各 48,096 行。随机种子为 20260910，默认场景数为 8。全年流水线运行约 142.50 秒。

| 检查 | 最终结果 |
|---|---:|
| 最大能量平衡残差 | 2.274e-13 kWh |
| 最大 SOC 状态残差 | 9.095e-13 kWh |
| 同时充放电区间 | 0 |
| SOC 下界 | 不低于 1200 kWh |
| SOC 上界 | 不高于 10800 kWh |
| 单区间最大充/放电 | 不超过 833.333333 kWh |
| Q2—Q4 相邻区间及跨日 SOC | 连续，最大断点 0 |
| `PROVISIONAL` 状态 | 0 |

## 2. 关键结果

| 问题/策略 | 总费用（元） | 紧急购电（kWh） | 说明 |
|---|---:|---:|---|
| Q1 无储能 | 48,052.05 | 0 | 典型日 |
| Q1 固定峰谷规则 | 36,993.94 | 0 | 比无储能低 23.01% |
| Q1 确定性 LP | 35,126.95 | 0 | 比无储能低 26.90% |
| Q2 无储能 | 19,484,103.38 | 788,678.13 | 334 天 |
| Q2 点预测 LP | 15,677,738.20 | 587,486.10 | 334 天 |
| Q2 安全裕度 LP | 14,807,964.26 | 74,579.34 | 官方 Q2，较无储能低 24.00% |
| Q2 两阶段 CVaR-LP | 14,934,058.94 | 189,919.81 | 增强对照 |
| Q3 四时刻 MPC | 14,426,266.72 | 157,058.99 | 比 Q2 主结果低 2.58% |
| Q4-2 联合 CVaR | 15,791,833.73 | 223,211.97 | 动态价格 |
| Q4-3 动态价格 MPC | 15,299,064.81 | 166,074.70 | 比 Q4-2 低 3.12% |

Q1 的计划购电量为 59,482.70 kWh，充电量为 20,740.67 kWh，放电量为 16,799.94 kWh，弃光为 0，0:00 与 24:00 SOC 均为 6000 kWh。

## 3. Oracle 标签

静态电价全年完美信息下界为 12,230,383.65 元；动态电价全年完美信息下界为 12,783,021.74 元。二者使用真实未来负荷、光伏和价格，只用于评价信息价值，未进入任何官方可执行策略。

## 4. 模板验证

五个官方工作簿均保持原工作表名称、顺序与 144 个表头位置。年度充放电表均为 2005 行；紧急购电连续区间合并前后总量守恒。表格引擎重算后，保存重开检查与独立费用复算全部通过，最大费用差为 4.576e-08 元，公式错误数为 0。

Microsoft Excel 已安装，但当前自动化会话无法创建 COM 登录会话，因此未使用 Excel COM 保存。已改用 Artifact Tool 重算和导出，并用 OpenPyXL 保存后重开、逐单元格和独立 Python 公式复算验证。此限制不影响工作簿打开和数值一致性，但提交前建议队伍在本机 Excel 中再执行一次“全部重算并保存”。

## 5. 已覆盖的敏感性

`sensitivity_results.csv` 包括：单程效率/往返效率口径、容量、功率、紧急购电倍率、CVaR 置信水平、风险权重、场景数、终端 SOC，以及五个关键日期的两种 Q3 结算解释。`representative_day_summary.csv` 包括题面四个指定日期、最大预测误差日 2025-06-01，以及误差最差 1%、5%、10% 日期集合。

