# 论文数据与结果交接

本文件供总负责人和论文负责人直接取数。所有核心数字均来自 `baseline_results.csv`、`daily_metrics.csv` 或 `solution_long.csv`，并已与五个官方 Excel 交叉核验。

## 锁定的论文主方案

- Q1：确定性 LP。
- Q2：90% 残差分位数安全裕度 LP；两阶段 CVaR 仅作增强对照。
- Q3：0:00、6:00、12:00、18:00 四时刻闭环滚动 MPC。
- Q4-2：净负荷—电价联合场景 CVaR。
- Q4-3：动态电价滚动 MPC。

## 可直接写入正文的结果

| 模型 | 全年费用（元） | 紧急购电（kWh） | 建议表述 |
|---|---:|---:|---|
| Q1 确定性 LP | 35,126.95 | 0.00 | 单日确定性最优结果 |
| Q2 无储能 | 19,484,103.38 | 788,678.13 | 年度基准 |
| Q2 安全裕度 LP | 14,807,964.26 | 74,579.34 | 主结果；相对无储能节省约 24.00% |
| Q2 两阶段 CVaR | 14,934,058.94 | 189,919.81 | 增强对照，不作为主结果 |
| Q3 四时刻 MPC | 14,426,266.72 | 157,058.99 | 相对 Q2 安全裕度方案费用再降约 2.58% |
| Q4-2 联合场景 CVaR | 15,791,833.73 | 223,211.97 | 动态电价联合不确定性结果 |
| Q4-3 动态电价滚动 MPC | 15,299,064.81 | 166,074.70 | 相对 Q4-2 费用低约 3.12% |

Q2 安全裕度方案比 Q2 CVaR 对照少支出 126,094.68 元、少紧急购电 115,340.47 kWh，因此 CVaR 不应强行写成 Q2 主结果。

## 正文必须保持一致的物理与时间口径

- 第 `t` 个内部区间 `interval_index=t` 写入官方模板第 `t` 个位置；第 1 个标签是 `0:10-0:20`，第 144 个是 `0:00-0:10+1`。
- 功率乘 `1/6` 才得到 10 分钟区间电量。
- 充放电均在交流侧：`E_t=E_{t-1}+0.9c_t-p_t/0.9`。
- 储能容量 12,000 kWh，允许 SOC 为 1,200—10,800 kWh，最大充放电功率 5,000 kW，对应区间电量上限 833.3333 kWh；初始储电量 6,000 kWh。
- Q2—Q4 的 SOC 跨日连续，不得每日重置。
- 主结果只使用决策时刻已经可获得的数据。Oracle 只能称为“完美信息下界”。
- Q3 主文结算：计划费 + 0.5 倍下调违约费 + 1.5 倍上调费 + 5 倍紧急费；替代净结算只能放附录或敏感性分析。

## 图表取数指引

- Q1 电价、净负荷、购电、充放电、SOC：筛选 `solution_long.csv` 中 `strategy_name=deterministic_lp`。
- Q2 五种策略费用及紧急购电：读取 `baseline_results.csv` 中 `problem=Q2`，正文突出安全裕度，CVaR 作为对照，Oracle 作为下界虚线。
- Q3 四次预测更新及连续 SOC：筛选 `strategy_name=rolling_mpc_4x`；预测数据取 `forecast_results.csv` 的对应发布日期和提前期。
- Q4 动态价格与购电响应：筛选 `joint_cvar` 与 `dynamic_price_rolling_mpc`，并关联 `processed_timeseries.csv` 的动态价格列。
- 指定日、最大误差日、最差 1%/5%/10% 日期：直接读取 `representative_day_summary.csv`。
- 参数敏感性折线或热力图：读取 `sensitivity_results.csv`。

## 论文数字追溯规则

1. 策略总费用、紧急购电和节省比例优先从 `baseline_results.csv` 引用。
2. 逐日极值、分位数和代表日结论从 `daily_metrics.csv` 与 `representative_day_summary.csv` 引用。
3. 日内曲线和任何区间级结论从 `solution_long.csv` 引用。
4. 预测误差结论从 `forecast_metrics.csv` 引用；场景和安全裕度说明从 `scenario_description.md` 与 `scenario_data/` 引用。
5. 每个进入正文或图表的数字，必须保留上述来源文件、筛选条件和聚合方式。

## 尚需人工完成

五个官方工作簿的程序化结构与数值校验已经通过；提交前仍须在桌面版 Microsoft Excel 中执行一次“全部重算”、保存并目视检查显示效果。
